<!DOCTYPE html>
<html lang="tr">
<head>
<!-- Google tag (gtag.js) -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-92DL43Q3D7"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-92DL43Q3D7');
</script>
<meta charset="utf-8" />
<meta name="viewport" content="width=device-width, initial-scale=1" />
<title>Lityum-İyon ve BESS Yangın Koruması | Fenix</title>
<meta name="description" content="Lityum-iyon batarya ve BESS enerji depolama yangın güvenliği: Termal kaçak mekanizması, off-gas algılama, NFPA 855 standartları ve çok katmanlı koruma rehberi." />
<link rel="canonical" href="https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/" />
<meta name="robots" content="index, follow" />
<meta property="og:type" content="article" />
<meta property="og:url" content="https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/" />
<meta property="og:title" content="Lityum-İyon ve BESS Yangın Koruması | Fenix" />
<meta property="og:description" content="Lityum-iyon batarya ve BESS enerji depolama yangın güvenliği: Termal kaçak mekanizması, off-gas algılama, NFPA 855 standartları ve çok katmanlı koruma rehberi." />
<meta property="og:image" content="https://www.fenixyangin.com/assets/img/sektorler/sektor-enerji.webp" />
<meta property="og:image:width" content="1200" />
<meta property="og:image:height" content="630" />
<meta property="og:image:alt" content="Lityum-iyon batarya ve BESS enerji depolama yangın koruma altyapısı - Fenix Yangın" />
<meta property="og:locale" content="tr_TR" />
<meta property="og:site_name" content="Fenix Yangın" />
<meta name="twitter:card" content="summary_large_image" />
<meta name="twitter:title" content="Lityum-İyon ve BESS Yangın Koruması | Fenix" />
<meta name="twitter:description" content="Lityum-iyon batarya ve BESS enerji depolama yangın güvenliği: Termal kaçak mekanizması, off-gas algılama, NFPA 855 standartları ve çok katmanlı koruma rehberi." />
<meta name="twitter:image" content="https://www.fenixyangin.com/assets/img/sektorler/sektor-enerji.webp" />
<link rel="icon" type="image/png" sizes="32x32" href="../../assets/favicon/favicon-32x32.png" />
<link rel="icon" type="image/png" sizes="16x16" href="../../assets/favicon/favicon-16x16.png" />
<link rel="icon" href="../../favicon.ico" />
<link rel="apple-touch-icon" sizes="180x180" href="../../assets/favicon/favicon-192x192.png" />
<link rel="preconnect" href="https://fonts.googleapis.com" />
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@400;600;700;800&family=IBM+Plex+Mono:wght@400;500;700&display=swap" rel="stylesheet" />
<link rel="stylesheet" href="../../css/tokens.css?v=bc9c5d2e" />
<link rel="stylesheet" href="../../css/base.css?v=1a6dfb87" />
<link rel="stylesheet" href="../../css/layout.css?v=8111c226" />
<link rel="stylesheet" href="../../css/components.css?v=705f136b" />
<link rel="stylesheet" href="../../css/tech-reading.css?v=da9527be" />
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Organization","@id":"https://www.fenixyangin.com/#organization","name":"Fenix Yangın","legalName":"Fenix Sistem Yangın Mühendislik Sanayi ve Ticaret A.Ş.","foundingDate":"2011","url":"https://www.fenixyangin.com/","logo":{"@type":"ImageObject","url":"https://www.fenixyangin.com/assets/fenix-logo.png","width":1200,"height":223},"telephone":"+902126180701","email":"info@fenixyangin.com.tr","areaServed":{"@type":"Country","name":"Türkiye"},"contactPoint":[{"@type":"ContactPoint","telephone":"+902126180701","contactType":"customer service","areaServed":"TR","availableLanguage":"Turkish"},{"@type":"ContactPoint","telephone":"+902126180702","contactType":"customer service","areaServed":"TR","availableLanguage":"Turkish"},{"@type":"ContactPoint","telephone":"+905327409097","contactType":"technical support","areaServed":"TR","availableLanguage":"Turkish"}],"address":{"@type":"PostalAddress","streetAddress":"Yıldırım Mah. Buğday Sok. No:16","addressLocality":"Bayrampaşa","addressRegion":"İstanbul","postalCode":"34405","addressCountry":"TR"},"sameAs":["https://www.youtube.com/channel/UCJOlJcpl9AGOz0U1Rsq9wbA","https://www.linkedin.com/in/fenix-yang%C4%B1n-m%C3%BChendislik-a-%C5%9F-926914b6/","https://www.instagram.com/fenixyangin/","https://www.facebook.com/fenixyangin","https://x.com/fenixyangin","https://www.tiktok.com/@fenixyangin"]},{"@type":"WebSite","@id":"https://www.fenixyangin.com/#website","url":"https://www.fenixyangin.com/","name":"Fenix Yangın","publisher":{"@id":"https://www.fenixyangin.com/#organization"},"inLanguage":"tr-TR"},{"@type":"WebPage","@id":"https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/#webpage","url":"https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/","name":"Lityum-İyon ve BESS Yangın Koruması | Fenix","isPartOf":{"@id":"https://www.fenixyangin.com/#website"},"about":{"@id":"https://www.fenixyangin.com/#organization"},"inLanguage":"tr-TR"},{"@type":"BreadcrumbList","@id":"https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/#breadcrumb","itemListElement":[{"@type":"ListItem","position":1,"name":"Ana Sayfa","item":"https://www.fenixyangin.com/"},{"@type":"ListItem","position":2,"name":"Teknik İçerikler","item":"https://www.fenixyangin.com/teknik-icerikler/"},{"@type":"ListItem","position":3,"name":"Lityum-İyon ve BESS Yangın Koruması"}]},{"@type":"Article","@id":"https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/#article","isPartOf":{"@id":"https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/#webpage"},"headline":"Lityum-İyon ve BESS Yangın Koruması — Termal Kaçak, Algılama ve Çok Katmanlı Güvenlik Rehberi","description":"Lityum-iyon batarya ve BESS enerji depolama yangın güvenliği: Termal kaçak mekanizması, off-gas algılama, NFPA 855 standartları ve çok katmanlı koruma rehberi.","inLanguage":"tr-TR","mainEntityOfPage":"https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/","datePublished":"2026-10-04T09:00:00+03:00","dateModified":"2026-10-26T12:00:00+03:00","author":{"@type":"Organization","name":"Fenix Yangın Mühendislik Ekibi","url":"https://www.fenixyangin.com/kurumsal/"},"publisher":{"@id":"https://www.fenixyangin.com/#organization"}},{"@type":"FAQPage","@id":"https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/#faq","isPartOf":{"@id":"https://www.fenixyangin.com/teknik-icerikler/lityum-iyon-bess-yangin-koruma/#webpage"},"mainEntity":[{"@type":"Question","name":"Lityum-iyon bataryalarda termal kaçak (thermal runaway) nedir?","acceptedAnswer":{"@type":"Answer","text":"Termal kaçak; aşırı ısınma, mekanik hasar, aşırı şarj/deşarj veya iç kısa devre neticesinde batarya hücresi içinde başlayan kontrolsüz ekzotermik kimyasal reaksiyonlar zinciridir. Isı üretim hızı ortamın ısı dağıtma hızını aştığında hücre içi sıcaklık ve basınç hızla yükselerek gaz çıkışına, yangına ve bitişik hücrelere sıçramaya yol açar."}},{"@type":"Question","name":"Gazlı söndürme sistemleri lityum batarya yangınını tek başına tamamen söndürür mü?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Temiz gazlı söndürme sistemleri (Novec 1230, FM-200, İnert gazlar) açık alevli yanmayı ve kabin içi plastik/kablo yangınlarını hızla bastırır; ancak hücre çekirdeğindeki termal bozunmayı ve iç ısıyı tek başına ortadan kaldıramaz. Gaz konsantrasyonu dağıldığında soğutulmamış sıcak metal kütlesinden yeniden alevlenme (re-ignition) riski bulunur."}},{"@type":"Question","name":"Erken off-gas algılama nedir ve ne işe yarar?","acceptedAnswer":{"@type":"Answer","text":"Hücre hasarı başladığında ve emniyet diski yırtıldığında duman ve alevden önce hidrojen, karbonmonoksit ve elektrolit solvent buharları ortama salınır. Off-gas algılama sensörleri bu gazları erken evrede yakalayarak yangın çıkmadan önce BMS üzerinden elektriksel devrenin kesilmesini sağlar."}},{"@type":"Question","name":"UL 9540A bir yangın söndürme montaj standardı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. UL 9540A bir kurulum veya montaj standardı değil; batarya enerji depolama sistemlerinde termal kaçak yangın yayılımını değerlendiren bir test yöntemidir. Hücre, modül, ünite ve kurulum seviyelerinde ısı yayılım hızı, gaz hacmi ve alevlenebilirlik verisi üretir. Bu test verileri, NFPA 855 yerleşim mesafelerinde muafiyet değerlendirmesi veya sistem listeleme süreçlerinde yetkili idareye (AHJ) sunulan temel teknik dayanak olarak kullanılır."}},{"@type":"Question","name":"UPS batarya odaları ile şebeke tipi BESS konteynerlerinin yangın koruması aynı mıdır?","acceptedAnswer":{"@type":"Answer","text":"Hayır. Bina içindeki UPS batarya odaları mimari kompartımanlama, oda sızdırmazlığı, gazlı söndürme ve mekanik havalandırma ilkelerine dayanırken; açık sahadaki modüler BESS konteynerleri yüksek enerji yoğunluğu sebebiyle NFPA 855 ayrım mesafeleri, deflagrasyon tahliye hesapları ve risk değerlendirmesine bağlı olarak ilave yangın ve soğutma önlemlerini gerektirebilir."}}]}]}</script>
</head>
<body>
<a class="fx-skip" href="#icerik">İçeriğe geç</a>
<header class="fx-header">
  <div class="fx-header__inner">
    <a class="fx-logo" href="/" aria-label="Fenix Yangın ana sayfa"><img src="../../assets/fenix-logo.png" alt="Fenix Yangın" width="1200" height="223" decoding="async"></a>
    <nav class="fx-nav" aria-label="Ana menü">
      <a href="/sistemler/">Sistemler</a>
      <div class="fx-nav-item fx-nav-item--dropdown" data-nav-dropdown>
        <a href="/hizmetler/" class="fx-nav-link fx-nav-link--dropdown" aria-haspopup="true" aria-expanded="false">
          <span>Hizmetler</span>
          <svg class="fx-nav-chevron" width="10" height="6" viewBox="0 0 10 6" fill="none" stroke="currentColor" stroke-width="1.8" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true">
            <path d="m1 1 4 4 4-4"/>
          </svg>
        </a>
        <div class="fx-nav-dropdown" role="menu" aria-label="Yangın Söndürme Hizmetleri">
          <div class="fx-nav-dropdown__header">
            <span class="fx-nav-dropdown__eyebrow">YANGIN SÖNDÜRME HİZMETLERİ</span>
          </div>
          <div class="fx-nav-dropdown__list">
            <a href="/hizmetler/muhendislik/" class="fx-nav-dropdown__item" role="menuitem">
              <strong class="fx-nav-dropdown__item-title">Mühendislik</strong>
              <span class="fx-nav-dropdown__item-desc">Yangın danışmanlığı, hidrolik hesap ve projelendirme</span>
            </a>
            <a href="/hizmetler/kurulum/" class="fx-nav-dropdown__item" role="menuitem">
              <strong class="fx-nav-dropdown__item-title">Kurulum</strong>
              <span class="fx-nav-dropdown__item-desc">Anahtar teslim sistem kurulumu ve entegrasyon</span>
            </a>
            <a href="/hizmetler/montaj/" class="fx-nav-dropdown__item" role="menuitem">
              <strong class="fx-nav-dropdown__item-title">Montaj</strong>
              <span class="fx-nav-dropdown__item-desc">Standartlara uygun mekanik ve elektriksel montaj</span>
            </a>
            <a href="/hizmetler/tedarik/" class="fx-nav-dropdown__item" role="menuitem">
              <strong class="fx-nav-dropdown__item-title">Tedarik</strong>
              <span class="fx-nav-dropdown__item-desc">Onaylı silindir, vana, nozul ve ekipman temini</span>
            </a>
            <a href="/hizmetler/dolum/" class="fx-nav-dropdown__item" role="menuitem">
              <strong class="fx-nav-dropdown__item-title">Dolum</strong>
              <span class="fx-nav-dropdown__item-desc">FM200 ve Novec 1230 sertifikalı gaz dolumu</span>
            </a>
            <a href="/hizmetler/bakim/" class="fx-nav-dropdown__item" role="menuitem">
              <strong class="fx-nav-dropdown__item-title">Bakım</strong>
              <span class="fx-nav-dropdown__item-desc">TSE-HYB onaylı periyodik bakım ve kontrol</span>
            </a>
          </div>
          <a href="/hizmetler/" class="fx-nav-dropdown__footer" role="menuitem">
            <span>Tüm Hizmetleri İnceleyin</span>
            <svg width="15" height="15" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true">
              <line x1="5" y1="12" x2="19" y2="12"></line>
              <polyline points="12 5 19 12 12 19"></polyline>
            </svg>
          </a>
        </div>
      </div>
      <a href="/sektorler/">Sektörler</a>
      <a href="/projeler/">Projeler</a>
      <a href="/referanslar/">Referanslar</a>
      <a href="/teknik-icerikler/" aria-current="page">Teknik İçerikler</a>
      <a href="/kurumsal/">Kurumsal</a>
      <a href="/iletisim/">İletişim</a>
    </nav>
    <a class="fx-header__cta" href="/iletisim/">Teklif Al <span aria-hidden="true">→</span></a>
    <button class="fx-burger" type="button" data-burger aria-label="Menüyü aç" aria-expanded="false" aria-controls="fx-drawer"><span></span></button>
  </div>
</header>

<div class="fx-drawer" id="fx-drawer" data-drawer hidden role="dialog" aria-modal="true" aria-label="Mobil menü">
  <div class="fx-drawer__top">
    <a class="fx-logo" href="/" aria-label="Fenix Yangın ana sayfa""><img src="../../assets/fenix-logo.png" alt="Fenix Yangın" width="1200" height="223" loading="lazy" decoding="async"></a>
    <button class="fx-drawer__close" type="button" data-drawer-close aria-label="Menüyü kapat">×</button>
  </div>
  <nav aria-label="Mobil menü bağlantıları"><ul class="fx-drawer__list">
    <li><a href="/sistemler/">Sistemler</a></li>
      <li class="fx-drawer__group fx-drawer__group--hizmetler">
        <div class="fx-drawer__item-row">
          <a href="/hizmetler/" class="fx-drawer__item">
            <span class="fx-drawer__item-left">
              <svg class="fx-drawer__item-icon" viewBox="0 0 24 24" fill="none" stroke="#A90432" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true">
                <path d="M12.22 2h-.44a2 2 0 0 0-2 2v.18a2 2 0 0 1-1 1.73l-.43.25a2 2 0 0 1-2 0l-.15-.08a2 2 0 0 0-2.73.73l-.22.38a2 2 0 0 0 .73 2.73l.15.1a2 2 0 0 1 1 1.72v.51a2 2 0 0 1-1 1.74l-.15.09a2 2 0 0 0-.73 2.73l.22.38a2 2 0 0 0 2.73.73l.15-.08a2 2 0 0 1 2 0l.43.25a2 2 0 0 1 1 1.73V20a2 2 0 0 0 2 2h.44a2 2 0 0 0 2-2v-.18a2 2 0 0 1 1-1.73l.43-.25a2 2 0 0 1 2 0l.15.08a2 2 0 0 0 2.73-.73l.22-.39a2 2 0 0 0-.73-2.73l-.15-.08a2 2 0 0 1-1-1.74v-.5a2 2 0 0 1 1-1.74l.15-.09a2 2 0 0 0 .73-2.73l-.22-.38a2 2 0 0 0-2.73-.73l-.15.08a2 2 0 0 1-2 0l-.43-.25a2 2 0 0 1-1-1.73V4a2 2 0 0 0-2-2z"/>
                <circle cx="12" cy="12" r="3"/>
              </svg>
              <span class="fx-drawer__item-label">Hizmetler</span>
            </span>
          </a>
          <button type="button" class="fx-drawer__sub-toggle" aria-label="Hizmetler alt menüsünü aç" aria-expanded="false" data-drawer-sub-toggle>
            <svg class="fx-drawer__sub-chevron" viewBox="0 0 24 24" fill="none" stroke="#A90432" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true">
              <polyline points="6 9 12 15 18 9"/>
            </svg>
          </button>
        </div>
        <div class="fx-drawer__sub" data-drawer-sub hidden>
          <div class="fx-drawer__sub-inner">
            <span class="fx-drawer__sub-eyebrow">YANGIN SÖNDÜRME HİZMETLERİ</span>
            <div class="fx-drawer__sub-list">
              <a href="/hizmetler/muhendislik/" class="fx-drawer__sub-link">
                <strong class="fx-drawer__sub-title">Mühendislik</strong>
                <span class="fx-drawer__sub-desc">Yangın danışmanlığı, hidrolik hesap ve projelendirme</span>
              </a>
              <a href="/hizmetler/kurulum/" class="fx-drawer__sub-link">
                <strong class="fx-drawer__sub-title">Kurulum</strong>
                <span class="fx-drawer__sub-desc">Anahtar teslim sistem kurulumu ve entegrasyon</span>
              </a>
              <a href="/hizmetler/montaj/" class="fx-drawer__sub-link">
                <strong class="fx-drawer__sub-title">Montaj</strong>
                <span class="fx-drawer__sub-desc">Standartlara uygun mekanik ve elektriksel montaj</span>
              </a>
              <a href="/hizmetler/tedarik/" class="fx-drawer__sub-link">
                <strong class="fx-drawer__sub-title">Tedarik</strong>
                <span class="fx-drawer__sub-desc">Onaylı silindir, vana, nozul ve ekipman temini</span>
              </a>
              <a href="/hizmetler/dolum/" class="fx-drawer__sub-link">
                <strong class="fx-drawer__sub-title">Dolum</strong>
                <span class="fx-drawer__sub-desc">FM200 ve Novec 1230 sertifikalı gaz dolumu</span>
              </a>
              <a href="/hizmetler/bakim/" class="fx-drawer__sub-link">
                <strong class="fx-drawer__sub-title">Bakım</strong>
                <span class="fx-drawer__sub-desc">TSE-HYB onaylı periyodik bakım ve kontrol</span>
              </a>
            </div>
            <a href="/hizmetler/" class="fx-drawer__sub-footer">
              <span>Tüm Hizmetleri İnceleyin</span>
              <svg width="14" height="14" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true">
                <line x1="5" y1="12" x2="19" y2="12"></line>
                <polyline points="12 5 19 12 12 19"></polyline>
              </svg>
            </a>
          </div>
        </div>
      </li>
    <li><a href="/sektorler/">Sektörler</a></li>
    <li><a href="/projeler/">Projeler</a></li>
    <li><a href="/referanslar/">Referanslar</a></li>
    <li><a href="/teknik-icerikler/">Teknik İçerikler</a></li>
    <li><a href="/kurumsal/">Kurumsal</a></li>
    <li><a href="/iletisim/">İletişim</a></li>
  </ul></nav>
  <div class="fx-drawer__actions">
    <a href="tel:+902126180701" data-call-trigger>Ara</a>
    <a href="https://wa.me/905327409097">WhatsApp</a>
    <a href="/iletisim/" style="background:var(--fx-red);color:#fff">Teklif Al</a>
  </div>
</div>

<nav class="fx-crumb" aria-label="Breadcrumb"><ol>
  <li><a href="/">Ana Sayfa</a></li>
  <li><span class="fx-crumb__sep" aria-hidden="true">/</span><a href="/teknik-icerikler/">Teknik İçerikler</a></li>
  <li><span class="fx-crumb__sep" aria-hidden="true">/</span><span aria-current="page">Lityum-İyon ve BESS Yangın Koruması</span></li>
</ol></nav>

<main id="icerik">
  <article>
    <!-- Technical Hero Section -->
    <header class="fx-tech-hero">
      <div class="fx-tech-hero__inner">
        <div class="fx-tech-hero__content">
          <div class="fx-eyebrow-accent">TEKNİK İÇERİK</div>
          <h1 class="fx-tech-hero__title">Lityum-İyon ve BESS Yangın Koruması — Termal Kaçak, Algılama ve Çok Katmanlı Güvenlik Rehberi</h1>
          <p class="fx-tech-hero__lead">Enerji depolama sistemlerinde (BESS) ve lityum batarya odalarında yangın güvenliği; hücre seviyesinden konteyner ve saha ölçeğine kadar termal kaçak (thermal runaway), erken off-gas algılama, patlama tahliyesi ve çok katmanlı mühendislik mimarisini gerektirir.</p>
          
          <div class="fx-tech-meta">
            <div class="fx-tech-meta__item">
              <span class="fx-tech-meta__icon" aria-hidden="true">
                <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><rect x="3" y="4" width="18" height="18" rx="2" ry="2"></rect><line x1="16" y1="2" x2="16" y2="6"></line><line x1="8" y1="2" x2="8" y2="6"></line><line x1="3" y1="10" x2="21" y2="10"></line></svg>
              </span>
              <div>
                <p class="fx-tech-meta__val">Ekim 2026</p>
                <p class="fx-tech-meta__lbl">Yayın Tarihi</p>
              </div>
            </div>
            <div class="fx-tech-meta__item">
              <span class="fx-tech-meta__icon" aria-hidden="true">
                <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline><line x1="16" y1="13" x2="8" y2="13"></line><line x1="16" y1="17" x2="8" y2="17"></line><polyline points="10 9 9 9 8 9"></polyline></svg>
              </span>
              <div>
                <p class="fx-tech-meta__val">NFPA 855 / UL 9540A / FM DS 5-33</p>
                <p class="fx-tech-meta__lbl">Normatif Standartlar</p>
              </div>
            </div>
            <div class="fx-tech-meta__item">
              <span class="fx-tech-meta__icon" aria-hidden="true">
                <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"></circle><polyline points="12 6 12 12 16 14"></polyline></svg>
              </span>
              <div>
                <p class="fx-tech-meta__val">~12 Dakika</p>
                <p class="fx-tech-meta__lbl">Teknik Seviye: İleri</p>
              </div>
            </div>
          </div>
        </div>

        <div class="fx-tech-hero__media">
          <div class="fx-tech-hero__media-wrap">
            <img class="fx-tech-hero__img" src="../../assets/img/sektorler/sektor-enerji.webp" alt="Lityum-iyon batarya ve BESS enerji depolama yangın koruma altyapısı - Fenix Yangın" width="1200" height="630" fetchpriority="high" decoding="async">
          </div>
          <div class="fx-tech-hero-badge">
            <p>ÇOK KATMANLI SAVUNMA MİMARİSİ</p>
          </div>
        </div>
      </div>
    </header>

    <!-- 3-Column Technical Reading Layout -->
    <div class="fx-tech-layout">
      <!-- Left Column: Sticky TOC -->
      <aside class="fx-tech-sidebar-left">
        <nav class="fx-tech-toc" data-toc aria-label="Bu sayfada">
          <p class="fx-tech-toc__title">BU SAYFADA</p>
          <ul class="fx-tech-toc__list">
            <li><a href="#ozet" class="is-active">Hızlı Mühendislik Özeti</a></li>
            <li><a href="#hiyerarsi">Koruma Seviyeleri: Hücreden Sahaya</a></li>
            <li><a href="#termal-kacak">Termal Kaçak ve Yayılım Fiziği</a></li>
            <li><a href="#algilama">Erken Algılama ve Off-Gas Gazları</a></li>
            <li><a href="#bms-izolasyon">BMS Rolü ve Elektriksel İzolasyon</a></li>
            <li><a href="#sondurme-sogutma">Söndürme vs Soğutma Ayrımı</a></li>
            <li><a href="#temiz-gaz">Temiz Gazların Rolü ve Sınırları</a></li>
            <li><a href="#patlama-tahliye">Patlama / Deflagrasyon ve Havalandırma</a></li>
            <li><a href="#standartlar">Normatif Standartlar ve UL 9540A</a></li>
            <li><a href="#fenix-yaklasim">Fenix Mühendislik Yaklaşımı</a></li>
            <li><a href="#kaynaklar">Kaynaklar ve Normatif Standartlar</a></li>
            <li><a href="#sss">Sıkça Sorulan Sorular</a></li>
          </ul>
        </nav>
      </aside>

      <!-- Center Column: Article Reading Content -->
      <div class="fx-tech-article">
        <!-- Direct Answer Box -->
        <div class="fx-tech-answer" id="ozet">
          <div class="fx-tech-answer__header">
            <span class="fx-tech-answer__icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round"><path d="M22 11.08V12a10 10 0 1 1-5.93-9.14"></path><polyline points="22 4 12 14.01 9 11.01"></polyline></svg>
            </span>
            <span class="fx-tech-answer__title">Hızlı Mühendislik Özeti: BESS Yangın Koruması Nasıl Yapılmalıdır?</span>
          </div>
          <p class="fx-tech-answer__text">
            <strong>Lityum-iyon batarya ve Batarya Enerji Depolama Sistemlerinde (BESS) yangın koruması</strong>; tek bir söndürücü ajan seçimine indirgenemez. Batarya hücreleri aşırı ısınma, elektriksel zorlanma veya iç kısa devre nedeniyle <strong>termal kaçağa (thermal runaway)</strong> girdiğinde kimyasal yapısına bağlı olarak iç oksijen açığa çıkarabilir ve yanıcı elektrolit gazları (off-gas) üretebilir. Bu nedenle ortamdaki oksijeni kesen geleneksel gazlı söndürme sistemleri hücre içi ekzotermik reaksiyonu tek başına durduramaz. Doğru bir yangın güvenliği yaklaşımı; <strong>hücre, modül, kabin, konteyner ve saha seviyelerini</strong> ayrı ayrı ele alan; erken off-gas algılama, BMS elektriksel izolasyonu, alevli fazı bastıran <a href="/sistemler/novec-1230/">temiz gazlı sistemler</a>, hücreler arası yayılımı sınırlandıran termal bariyer ve soğutma tedbirleri ile NFPA 68/69 deflagrasyon tahliyesi analizlerinden oluşan <strong>çok katmanlı bir mühendislik mimarisini</strong> gerektirir.
          </p>
        </div>

        <!-- Section 1: Hiyerarşik Koruma Seviyeleri -->
        <section class="fx-tech-section" id="hiyerarsi">
          <h2 class="fx-tech-h2">Koruma seviyeleri: Hücreden açık saha ölçeğine mimari hiyerarşi</h2>
          <p class="fx-tech-p">Lityum batarya yangın güvenliğinde en yaygın hata, "lityum batarya" ifadesine tek tip bir reçete yazmaktır. Yangın davranışı, termal kütle, gaz birikim hacmi ve müdahale dinamikleri korunulan hiyerarşik seviyeye göre kökten değişir:</p>

          <div class="fx-tech-table-wrap">
            <table class="fx-tech-table">
              <thead>
                <tr>
                  <th>Fiziksel Seviye</th>
                  <th>Birincil Tehlike Dinamiği</th>
                  <th>Mühendislik Koruma Yaklaşımı</th>
                  <th>Uygulanabilir Standart Referansı</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td><strong>Hücre (Cell)</strong></td>
                  <td>İç kısa devre, SEI tabakası çökmesi, basınç diski yırtılması</td>
                  <td>Hücre kimyası optimizasyonu, akım kesme cihazı (CID), dahili emniyet valfi</td>
                  <td>UL 1642 / IEC 62619</td>
                </tr>
                <tr>
                  <td><strong>Modül (Module)</strong></td>
                  <td>Hücreden hücreye termal ısı transferi ve kaskat yayılım</td>
                  <td>Aerogel/mika termal bariyerler, faz değişim malzemeleri (PCM), hücreler arası soğutma</td>
                  <td>UL 9540A Modül Testi</td>
                </tr>
                <tr>
                  <td><strong>Kabin / Raf (Rack)</strong></td>
                  <td>Yüksek DC bara gerilimi, ark parlaması, modüller arası alev sıçraması</td>
                  <td>Raf seviyesi off-gas/duman algılama, dahili sigortalar, şönt açtırıcı kontaktör</td>
                  <td>UL 9540A Ünite Testi</td>
                </tr>
                <tr>
                  <td><strong>Kabin (Cabinet)</strong></td>
                  <td>Kapalı hacimde lokal gaz birikimi ve ikincil kablo yangını</td>
                  <td>Lokal <a href="/sistemler/pano-ici/">pano içi mikro söndürme</a>, dielektrik gaz deşarjı, sızdırmazlık contaları</td>
                  <td>NFPA 855 / UL 9540</td>
                </tr>
                <tr>
                  <td><strong>Konteyner (BESS)</strong></td>
                  <td>Konteyner içi yanıcı gaz birikimi (H<sub>2</sub>, VOC), patlama/deflagrasyon riski</td>
                  <td>Mekanik süpürme havalandırması, NFPA 68 patlama kapağı, temiz gaz ve risk değerlendirmesine bağlı dış itfaiye/su bağlantısı</td>
                  <td>NFPA 855 Bölüm 9 / FM DS 5-33</td>
                </tr>
                <tr>
                  <td><strong>Akü Odası (UPS / Oda)</strong></td>
                  <td>Bina içi yangın sirayeti, toksik duman, yapısal yangın yükü</td>
                  <td>EI 120 yangın duvarları, <a href="/teknik-icerikler/oda-sizdirmazlik-testi-yontemi/">oda sızdırmazlık testi</a>, gazlı söndürme, acil egzoz</td>
                  <td>BYKHY Madde 98 / NFPA 855 Bölüm 6</td>
                </tr>
                <tr>
                  <td><strong>Açık Saha (Site Level)</strong></td>
                  <td>Konteynerler arası termal radyasyon ve çevre yapılara sıçrama</td>
                  <td>Minimum 3 ft (0,9 m) ila 10 ft mesafe ayırımı, yangın duvarları, hidrant ve itfaiye erişimi</td>
                  <td>NFPA 855 Tablo 4.3 / FM DS 5-33</td>
                </tr>
              </tbody>
            </table>
          </div>
        </section>

        <!-- Section 2: Termal Kaçak ve Yayılım Fiziği -->
        <section class="fx-tech-section" id="termal-kacak">
          <h2 class="fx-tech-h2">Termal kaçak (Thermal Runaway) ve zincirleme yayılım fiziği</h2>
          
          <div class="fx-tech-callout">
            <p class="fx-tech-callout__title">EKZOTERMİK KENDİNİ BESLEME MEKANİZMASI</p>
            <p class="fx-tech-callout__text">Termal kaçak, batarya hücresinde üretilen ısının ortamdan uzaklaştırılan ısıdan daha hızlı artması durumunda ortaya çıkan, sıcaklık arttıkça reaksiyon hızının katlanarak büyüdüğü geri beslemeli bir zincirleme bozulmadır.</p>
          </div>

          <p class="fx-tech-p">Termal kaçak süreçleri; hücre kimyasına (LFP, NMC, NCA), hücre geometrisine (prizmatik, kese, silindirik), şarj durumuna (SoC) ve tetikleme biçimine bağlı olarak farklılık gösterir. Literatürde evrensel tek bir sıcaklık eşiği bulunmamakla birlikte, fiziksel ve kimyasal bozulma süreci nitel olarak şu ardışık aşamalarla ilerler:</p>
          <ul class="fx-tech-list">
            <li><strong>Aşama 1 — Anormal Isınma ve Ekzotermik Reaksiyon Başlangıcı (Heating / Exothermic Reaction):</strong> Mekanik ezilme, iç kusurlar, elektriksel aşırı yük veya dış ısıl etki nedeniyle hücre ısınır; anot yüzeyindeki Katı Elektrolit Arayüzü (SEI) tabakasında ekzotermik parçalanma reaksiyonları başlar.</li>
            <li><strong>Aşama 2 — Hücre Menfezinin Açılması ve Erken Gaz Salınımı (Venting / Off-Gas):</strong> Artan iç basınç sonucunda emniyet valfi/menfezi açılır; elektrolit solvent buharları ve gazlar ortama boşalır. Bu evrede açık alev veya yoğun duman henüz ortaya çıkmamış olabilir.</li>
            <li><strong>Aşama 3 — Termal Kaçak Başlangıcı (Thermal Runaway Onset):</strong> Hücre içindeki ısı üretim hızı çevreye transfer hızını aştığında kontrolsüz termal kaçak evresine geçilir. Katot yapısına (özellikle NMC ve LCO gibi nikel/kobalt bazlı oksit kimyalarında) bağlı olarak dahili oksijen açığa çıkabilir; reaksiyon ortam havasındaki oksijenden bağımsız olarak ilerleyebilir.</li>
            <li><strong>Aşama 4 — Alevli Yanma ve Kaskat Yayılım (Propagation / Fire):</strong> Şiddetli alevlenme ve yüksek ısıl enerji salınımı (kondüksiyon, konveksiyon ve radyasyon) komşu hücreleri kritik bozunma eşiklerine ulaştırarak modül ve raf seviyesinde zincirleme termal yayılıma yol açabilir.</li>
          </ul>
        </section>

        <!-- Section 3: Erken Algılama ve Off-Gas Analizi -->
        <section class="fx-tech-section" id="algilama">
          <h2 class="fx-tech-h2">Erken algılama: Off-gas çıkışı, gaz bileşimi ve duman dedeksiyonu</h2>
          <p class="fx-tech-p">Standart yangın algılama sistemleri (optik duman dedektörleri veya sıcaklık sensörleri), ancak alevli yanma veya yoğun duman oluştuktan sonra alarm verir. Ancak lityum pillerde bu aşama, termal kaçağın zaten başladığı ve önlenmesinin güçleştiği evredir.</p>

          <h3 style="font-size:18px;font-weight:700;margin:24px 0 12px;color:var(--fx-ink);">Off-Gas Nedir ve Hangi Gazları İçerir?</h3>
          <p class="fx-tech-p">Hücrenin emniyet valfi açıldığında dışarı salınan gaz karışımı evrensel tek bir formüle sahip değildir; kullanılan elektrolite, katot/anot kimyasına, hücrenin şarj durumuna (State of Charge - SoC) ve bozulma türüne göre değişir. Bununla birlikte tipik off-gas salınımı şu bileşenleri içerir:</p>
          <ul class="fx-tech-list">
            <li><strong>Hidrojen (H<sub>2</sub>):</strong> Düşük tutuşma enerjisine ve geniş patlama limitine (%4 - %75) sahip son derece hafif yanıcı gaz.</li>
            <li><strong>Karbonmonoksit (CO):</strong> Elektrolitin eksik yanması ve parçalanmasıyla açığa çıkan toksik ve yanıcı gaz.</li>
            <li><strong>Karbondioksit (CO<sub>2</sub>):</strong> Karbonat bazlı solventlerin termal bozunma ürünü.</li>
            <li><strong>Elektrolit Buharları ve VOC'ler:</strong> Dimetil karbonat (DMC), etil metil karbonat (EMC) gibi yanıcı organik solvent molekülleri.</li>
          </ul>

          <p class="fx-tech-p">Özel off-gas sensörleri (örneğin Li-ion Tamer tipi elektrolit algılayıcıları), belirli arıza senaryolarında duman partikülleri veya ortam sıcaklığı yükselmeden önce gaz çıkışını tespit ederek sisteme değerli bir erken müdahale penceresi kazandırabilir. Ancak bu uyarı süresi her bataryada sabit bir dakika değildir; arızanın gelişim hızına göre değişir.</p>
        </section>

        <!-- Section 4: BMS Rolü ve Elektriksel İzolasyon -->
        <section class="fx-tech-section" id="bms-izolasyon">
          <h2 class="fx-tech-h2">BMS (Batarya Yönetim Sistemi) ve elektriksel izolasyonun rolü</h2>
          <p class="fx-tech-p">Batarya Yönetim Sistemi (BMS); hücre gerilimlerini, sıcaklık dağılımını, şarj/deşarj akımlarını ve empedans değişimlerini sürekli izleyen elektronik bir kontrol organıdır. Yangın güvenliği mimarisinde BMS'in rolü net olarak tanımlanmalıdır:</p>
          
          <div class="fx-tech-callout">
            <p class="fx-tech-callout__title">BMS BİR YANGIN SÖNDÜRME SİSTEMİ DEĞİLDİR</p>
            <p class="fx-tech-callout__text">BMS elektriksel ve termal izleme sağlar; ancak fiziksel olarak başlamış bir termal kaçağı veya mekanik hücre hasarını söndüremez. BMS yangın güvenlik zincirinin koruyucu bir katmanıdır.</p>
          </div>

          <p class="fx-tech-p">BMS ile yangın algılama paneli arasındaki entegrasyon şu kritik işlevleri yürütür:</p>
          <ul class="fx-tech-list">
            <li><strong>Otomatik Şönt Açtırma (Electrical Isolation):</strong> Off-gas veya ön alarm sinyali alındığında, etkilenen batarya dizisinin ana DC kontaktörü derhal açılarak elektriksel yük ve şarj akımı kesilir. Enerji akışının kesilmesi ekzotermik süreci yavaşlatabilir.</li>
            <li><strong>HVAC ve Damper Yönetimi:</strong> Yangın algılandığında konteyner iklimlendirme sistemi durdurulur ve yangın damperleri kapatılarak gazlı söndürme konsantrasyonu korunur.</li>
            <li><strong>Acil Durum Bildirimi:</strong> Tesis SCADA sistemine ve itfaiye santraline alarm aktarılır.</li>
          </ul>
        </section>

        <!-- Section 5: Söndürme vs Soğutma Ayrımı -->
        <section class="fx-tech-section" id="sondurme-sogutma">
          <h2 class="fx-tech-h2">Söndürme vs soğutma ayrımı: Kritik mühendislik çizgisi</h2>
          <p class="fx-tech-p">BESS yangın korumasında en sık karşılaşılan kavram yanılgısı, alev söndürme ile termal soğutmanın birbiriyle karıştırılmasıdır:</p>

          <div class="fx-tech-badge-strip">
            <div class="fx-tech-badge-strip__item">
              <span>ALEV SÖNDÜRME</span>
              <strong>GAZ FAZINI BASTIRMA</strong>
            </div>
            <div class="fx-tech-badge-strip__item">
              <span>TERMAL SOĞUTMA</span>
              <strong>HÜCRE İÇ ISISINI EMME</strong>
            </div>
            <div class="fx-tech-badge-strip__item">
              <span>HEDEF</span>
              <strong>KASKAT YAYILIMI DURDURMA</strong>
            </div>
          </div>

          <ul class="fx-tech-list" style="margin-top:20px;">
            <li><strong>Yangın Söndürme (Fire Suppression):</strong> Açıkta yanan elektrolit alevini, kablo plastiklerini ve ikincil yapısal malzemeleri söndürmeyi hedefler. Temiz gazlar (<a href="/sistemler/novec-1230/">Novec 1230</a>, <a href="/sistemler/fm200/">FM-200</a>, <a href="/teknik-icerikler/inert-gazli-sondurme-sistemleri/">İnert gazlar</a>) dielektrik yapıları sayesinde elektrikli donanıma zarar vermeden alevli gaz fazını 10 ila 60 saniyede başarıyla bastırır.</li>
            <li><strong>Isı Uzaklaştırma ve Soğutma (Heat Removal / Cooling):</strong> Hücre ve modül kütlesinde açığa çıkan kimyasal ekzotermik ısının ortamdan uzaklaştırılmasıdır. Gazlı söndürücü ajanların sınırlı özgül ısı kapasitesi nedeniyle hücre çekirdeğindeki reaksiyon ısısını hızla soğutması beklenemez; doğrudan veya dolaylı soğutma yöntemleri bu amaçla değerlendirilir.</li>
            <li><strong>Termal Kaçak Kontrolü (Thermal Runaway Control):</strong> Başlamış bir termal kaçağın hücre kimyası içinde kimyasal olarak durdurulması dışarıdan bir ajanla mümkün değildir; BMS üzerinden elektriksel devrenin açılması ve şarj/deşarj akımının kesilmesiyle elektriksel zorlanma ortadan kaldırılır.</li>
            <li><strong>Yayılım Kontrolü (Propagation Control):</strong> Termal kaçağın etkilenen hücreden komşu hücrelere, modüllere veya raflara sıçramasını engellemektir. Modüller arası termal bariyerler (aerogel, mika, PCM) veya proje mimarisine göre su sisi, sprinkler ya da sıvı soğutma altyapısı bu kapsamda değerlendirilebilir.</li>
            <li><strong>Yeniden Alevlenme Kontrolü (Re-ignition Control):</strong> Gaz tutma süresi tamamlandığında veya ortama hava girdiğinde soğumamış sıcak hücre kütlesinin yeniden tutuşmasını önlemektir. Sıcak yüzeylerin soğutulması ve yanıcı gaz birikiminin tahliyesi ile yönetilir.</li>
            <li><strong>Muhafaza ve Sınırlandırma (Containment):</strong> Yangın duvarları, kabin contaları, yangın damperleri ve yapısal bölmelerle olayın başlangıç kabininde veya kompartımanında izole edilmesidir.</li>
          </ul>

          <h3 style="font-size:18px;font-weight:700;margin:24px 0 12px;color:var(--fx-ink);">Soğutma ve Su Entegrasyonunun Normatif Kapsamı</h3>
          <p class="fx-tech-p">Su bazlı sistemler (sprinkler veya su sisi), yüksek özgül ısı kapasiteleri (4,184 J/g·K) ve buharlaşma gizli ısıları sayesinde hücreler arası ısı transferini sınırlamada ve kaskat yayılımı kontrol altına almada etkili bir soğutma ortamı sunabilir. Bununla birlikte, su veya belirli bir soğutma teknolojisi tüm batarya tesisleri için evrensel olarak tek veya zorunlu bir çözüm şeklinde nitelendirilemez. Örneğin NFPA 855 Bölüm 4.4 kapsamında sabit yangın söndürme altyapısı tanımlanırken; üreticinin büyük ölçekli yangın test verilerine (UL 9540A) göre hücreler arası yangın yayılımı göstermediği kanıtlanmış onaylı ünitelerde, tesis içi su temini imkanları, atık su/drenaj yönetimi, donma riskleri ve yetkili idarenin (AHJ) yerel gereksinimleri birlikte değerlendirilerek en uygun bastırma ve yayılım kontrolü mimarisi seçilir.</p>
        </section>

        <!-- Section 6: Temiz Gazlı Söndürmenin Rolü ve Sınırları -->
        <section class="fx-tech-section" id="temiz-gaz">
          <h2 class="fx-tech-h2">Temiz gazlı söndürme sistemleri BESS'te ne zaman rol oynayabilir?</h2>
          <p class="fx-tech-p">Temiz gazlı yangın söndürme sistemleri BESS tesislerinde ve akü odalarında önemli bir koruma bileşenidir; ancak görev tanımları ve sınırları net çizilmelidir:</p>

          <h3 style="font-size:18px;font-weight:700;margin:20px 0 12px;color:var(--fx-ink);">Temiz Gazların Başardıkları:</h3>
          <ul class="fx-tech-list">
            <li><strong>Elektriksel İletkenlik Sıfırdır (Dielektrik):</strong> Canlı elektrik ve DC bara sistemlerine deşarj edildiğinde kısa devreye veya ark parlamasına yol açmaz.</li>
            <li><strong>Kalıntısız ve Tahribatsızdır:</strong> Yangından etkilenmemiş sağlam elektronik kontrol kartlarına, inverterlere ve batarya yönetim ünitelerine zarar vermez.</li>
            <li><strong>İlk Alevli Tutuşmayı Hızla Bastırır:</strong> Konteyner veya oda içindeki Class A (kablo, plastik) ve Class B (solvent buharı) alevlerini kontrol altına alarak ortam sıcaklığının ani yükselmesini geciktirir.</li>
          </ul>

          <h3 style="font-size:18px;font-weight:700;margin:24px 0 12px;color:var(--fx-ink);">Temiz Gazların Sınırları ve Mühendislik Gerçeği:</h3>
          <ul class="fx-tech-list">
            <li>Metal muhafazalı hücre gövdesinin içindeki kimyasal parçalanmayı durduramaz.</li>
            <li>Ortamda gaz tutma süresi (Hold Time) sona erdiğinde veya kapılar açıldığında, soğutulmamış sıcak batarya çekirdeği havayla temas ettiğinde <strong>yeniden alevlenme (re-ignition)</strong> riski taşır.</li>
          </ul>
          <p class="fx-tech-p">Bu nedenle temiz gazlı söndürme; erken algılama, BMS açtırma ve gerektiğinde sınırlandırıcı soğutma protokolleriyle birlikte <strong>hibrit bir savunma katmanı</strong> olarak konumlandırılmalıdır.</p>
        </section>

        <!-- Section 7: Patlama, Deflagrasyon ve Havalandırma -->
        <section class="fx-tech-section" id="patlama-tahliye">
          <h2 class="fx-tech-h2">Patlama / deflagrasyon riski, mekanik süpürme ve NFPA 68 / NFPA 69</h2>
          <p class="fx-tech-p">BESS konteynerlerinde en tehlikeli aşamalardan biri, alevsiz termal kaçakta ortama salınan yanıcı gazların konteyner içinde birikmesidir. Yanıcı gaz birikimi (özellikle hidrojen ve VOC solvent buharları) ile bir ark kaynağının buluşması şiddetli bir deflagrasyona yol açabilir.</p>

          <div class="fx-tech-callout">
            <p class="fx-tech-callout__title">DEFLAGRASYON ZİNCİRİ</p>
            <p class="fx-tech-callout__text">Gaz Salınımı (H<sub>2</sub> / CO / VOC) &rarr; Kapalı Konteynerde Konsantrasyon Artışı &rarr; Alt Yanma Sınırı (LFL) Aşımı &rarr; Ark veya Sıcak Yüzeyle Tutuşma &rarr; Patlama / Basınç Yükselmesi</p>
          </div>

          <p class="fx-tech-p">Bu tehlikeyi yönetmek için iki ana normatif mühendislik yaklaşımı uygulanır:</p>
          <ul class="fx-tech-list">
            <li><strong>NFPA 69 (Patlama Önleme Sistemleri):</strong> Yanıcı gaz konsantrasyonunu sürekli olarak Alt Yanma Sınırının %25'inin altında (%25 LFL) tutmak amacıyla tasarlanmış acil durum mekanik süpürme havalandırması.</li>
            <li><strong>NFPA 68 (Deflagrasyon Basınç Tahliyesi):</strong> Olası bir tutuşma durumunda oluşan ani pik basıncın konteyner kabuğunu parçalamaması için hesaplanmış basınç tahliye kapakları (explosion venting panels). Bu kapaklar konteyner tavanına veya personel bulunmayan güvenli cephelere açılarak yapısal hasar ve deflagrasyon riskini sınırlar.</li>
          </ul>
          <p class="fx-tech-p"><em>Not:</em> Her BESS projesinde standart bir patlama kapağı ölçüsü uygulanamaz; konteyner hacmine, batarya kimyasının ürettiği maksimum gaz debisine (K<sub>G</sub> değeri) ve kabuk dayanımına göre hidrolik ve yapısal hesaplama yapılır.</p>
        </section>

        <!-- Section 8: Normatif Standartlar ve UL 9540A -->
        <section class="fx-tech-section" id="standartlar">
          <h2 class="fx-tech-h2">Normatif standartlar hiyerarşisi: NFPA 855, UL 9540 ve UL 9540A</h2>
          <p class="fx-tech-p">BESS yangın güvenliğinde kullanılan standartların işlevleri ve yasal kapsamları birbirinden kesin çizgilerle ayrılmalıdır:</p>

          <div class="fx-tech-table-wrap">
            <table class="fx-tech-table">
              <thead>
                <tr>
                  <th>Standart / Doküman</th>
                  <th>Kategori</th>
                  <th>Temel Amacı ve Rolü</th>
                  <th>Ne Değildir?</th>
                </tr>
              </thead>
              <tbody>
                <tr>
                  <td><a href="https://www.nfpa.org/codes-and-standards/nfpa-855-standard-development/855" target="_blank" rel="noopener"><strong>NFPA 855 (2023)</strong></a></td>
                  <td>Kurulum Standardı (Installation Standard)</td>
                  <td>Sabit enerji depolama sistemlerinin bina içi ve dış saha yerleşim mesafelerini, maksimum grup kapasitelerini (ör. 600 kWh kuralı), yangın algılama, söndürme ve acil durum operasyonlarını belirler.</td>
                  <td>Ürünün laboratuvar test metodolojisi değildir; tesis tasarım yönetmeliğidir.</td>
                </tr>
                <tr>
                  <td><a href="https://www.ul.com/" target="_blank" rel="noopener"><strong>UL 9540</strong></a></td>
                  <td>Sistem Güvenlik Standardı (Product Safety)</td>
                  <td>İnverter, batarya, BMS ve muhafazanın bir bütün olarak elektrik, mekanik ve yangın güvenliğini sertifikalandıran sistem standardıdır.</td>
                  <td>Münferit bir yangın söndürme kuralı değildir; ürün onay belgesidir.</td>
                </tr>
                <tr>
                  <td><a href="https://www.ul.com/" target="_blank" rel="noopener"><strong>UL 9540A</strong></a></td>
                  <td>Test Yöntemi (Test Method)</td>
                  <td>Termal kaçak yangın yayılımını 4 kademede (Hücre, Modül, Ünite, Kurulum) ölçen laboratuvar test protokolüdür. Isı yayılım hızını (HRR) ve gaz bileşimini raporlar.</td>
                  <td><strong>Kurulum standardı DEĞİLDİR.</strong> Test sonucuna göre NFPA 855 mesafe muafiyetleri değerlendirilir.</td>
                </tr>
                <tr>
                  <td><strong>FM Global DS 5-33</strong></td>
                  <td>Mülk Kaybı Önleme Kılavuzu</td>
                  <td>Sigorta ve endüstriyel risk perspektifinden kompartımanlama, yüksek debili sprinkler koruması ve bina ayrım mesafelerini tanımlar.</td>
                  <td>Yasal zorunluluk değil; uluslararası endüstriyel kabul kriteridir.</td>
                </tr>
                <tr>
                  <td><strong>IEC 62933-5-2</strong></td>
                  <td>Uluslararası Güvenlik Normu</td>
                  <td>Şebekeye bağlı elektrik enerjisi depolama sistemlerinin çevresel ve güvenlik gereksinimlerini düzenler.</td>
                  <td>Yalnızca yangın güvenliğiyle sınırlı değildir; genel elektrik güvenliğini kapsar.</td>
                </tr>
              </tbody>
            </table>
          </div>
          <h3 style="font-size:18px;font-weight:700;margin:24px 0 12px;color:var(--fx-ink);">UL 9540A Test Verilerinin Kod ve Onay Süreçlerindeki Yeri</h3>
          <p class="fx-tech-p">UL 9540A tek başına bir montaj kuralı veya "geçti/kaldı" onay belgesi değildir; bataryanın termal kaçak sırasındaki yangın yayılımını, pik ısı salım hızını (HRR) ve açığa çıkan gaz kompozisyonunu ölçen standart bir test yöntemidir. Bu test verilerinin geçerli yönetmelik ve standartlardaki yeri şu çerçevede değerlendirilir:</p>
          <ul class="fx-tech-list">
            <li><strong>NFPA 855 Kapsamı:</strong> Standart, üniteler arasında 3 ft (0,9 m) ayırma mesafesi ve grup başına 600 kWh gibi temel kapasite eşikleri tanımlar. Üretici veya proje mühendisi bu mesafeleri daraltmak, üniteleri bitişik yerleştirmek veya grup kapasitesini artırmak istediğinde ya da yetkili idare (AHJ) talep ettiğinde, UL 9540A büyük ölçekli yangın test verileri yangın yayılımının sınırlandırıldığını kanıtlayan temel mühendislik dayanağı olarak sunulur.</li>
            <li><strong>UL 9540 Listeleme Kapsamı:</strong> Enerji depolama sistemi (ESS) seviyesinde ürün güvenlik sertifikasyonu verilirken, büyük ölçekli yangın yayılım riskini değerlendirmek üzere belirli sistem kategorilerinde UL 9540A test metodolojisi uyarınca elde edilen verilerden yararlanılır.</li>
            <li><strong>FM Global DS 5-33 Kapsamı:</strong> Sigorta ve mülk kaybı önleme kılavuzlarında, bataryanın yangın davranışı ve bina kompartımanlama/sprinkler gereksinimleri analiz edilirken UL 9540A test sonuçları risk sınıflandırması girdisi olarak kabul edilir.</li>
          </ul>
        </section>

        <!-- Section 9: Fenix Mühendislik Yaklaşımı -->
        <section class="fx-tech-section" id="fenix-yaklasim">
          <h2 class="fx-tech-h2">Fenix Yangın'da BESS yangın koruması nasıl değerlendirilir?</h2>
          <p class="fx-tech-p">Fenix Yangın mühendislik ekipleri, BESS ve lityum batarya projelerinde hazır kalıplar yerine 15 adımlı analitik bir mühendislik değerlendirme metodolojisi izler:</p>

          <div class="fx-tech-steps">
            <div class="fx-tech-step">
              <div class="fx-tech-step__top">
                <span class="fx-tech-step__num">01</span>
                <strong class="fx-tech-step__title">Kimya ve Üretici Verisi İncelemesi</strong>
              </div>
              <p class="fx-tech-step__desc">Hücre kimyası (LFP, NMC vb.), batarya mimarisi ve varsa üreticinin UL 9540A test verileri incelenerek yangın yayılım potansiyeli değerlendirilir.</p>
            </div>
            <div class="fx-tech-step">
              <div class="fx-tech-step__top">
                <span class="fx-tech-step__num">02</span>
                <strong class="fx-tech-step__title">Hiyerarşik Risk ve Hacim Analizi</strong>
              </div>
              <p class="fx-tech-step__desc">Tesisin konteyner BESS, bina içi <a href="/sektorler/ups-enerji/">UPS enerji odası</a> veya bağımsız kabin formatına göre mimari kompartımanlama sınırları belirlenir.</p>
            </div>
            <div class="fx-tech-step">
              <div class="fx-tech-step__top">
                <span class="fx-tech-step__num">03</span>
                <strong class="fx-tech-step__title">Çok Katmanlı Algılama & BMS Entegrasyonu</strong>
              </div>
              <p class="fx-tech-step__desc">Erken off-gas sensörleri, lazerli duman dedektörleri ve BMS DC şönt açtırma kontakları hidrolik ve elektriksel olarak entegre edilir.</p>
            </div>
            <div class="fx-tech-step">
              <div class="fx-tech-step__top">
                <span class="fx-tech-step__num">04</span>
                <strong class="fx-tech-step__title">Söndürme, Havalandırma ve Patlama Güvenliği</strong>
              </div>
              <p class="fx-tech-step__desc">İlk müdahale temiz gazlı söndürme sistemi, acil durum mekanik süpürme egzozu ve NFPA 68 deflagrasyon tahliye kapakları projelendirilir.</p>
            </div>
            <div class="fx-tech-step">
              <div class="fx-tech-step__top">
                <span class="fx-tech-step__num">05</span>
                <strong class="fx-tech-step__title">Kabul Testleri ve Periyodik Denetim</strong>
              </div>
              <p class="fx-tech-step__desc"><a href="/teknik-icerikler/devreye-alma-ve-kabul-testleri/">Devreye alma ve kabul testleri</a> protokolleriyle tüm senaryolar simüle edilir; yıllık <a href="/teknik-icerikler/periyodik-kontrol-programi/">periyodik kontrol programı</a> tanımlanır.</p>
            </div>
          </div>
        </section>

        <!-- Section 10: Kaynaklar ve Normatif Standartlar -->
        <section class="fx-tech-section" id="kaynaklar">
          <h2 class="fx-tech-h2">Kaynaklar ve normatif standartlar</h2>
          <p class="fx-tech-p">Bu rehberde sunulan mühendislik verileri ve prensipler aşağıdaki uluslararası norm ve standartlara dayanmaktadır:</p>
          <ul class="fx-tech-list">
            <li><strong>NFPA 855 (2023 Edition):</strong> <em>Standard for the Installation of Stationary Energy Storage Systems</em>, National Fire Protection Association.</li>
            <li><strong>UL 9540A (4th Edition):</strong> <em>Test Method for Evaluating Thermal Runaway Fire Propagation in Battery Energy Storage Systems</em>, Underwriters Laboratories.</li>
            <li><strong>UL 9540 (2nd Edition):</strong> <em>Standard for Energy Storage Systems and Equipment</em>, Underwriters Laboratories.</li>
            <li><strong>NFPA 68 (2023 Edition):</strong> <em>Standard on Explosion Protection by Deflagration Venting</em>, National Fire Protection Association.</li>
            <li><strong>NFPA 69 (2024 Edition):</strong> <em>Standard on Explosion Prevention Systems</em>, National Fire Protection Association.</li>
            <li><strong>FM Global Data Sheet 5-33 (2023):</strong> <em>Electrical Energy Storage Systems</em>, Factory Mutual Insurance Company.</li>
            <li><strong>IEC 62933-5-2:2020:</strong> <em>Electrical energy storage (EES) systems - Part 5-2: Safety requirements for grid-integrated EES systems</em>, International Electrotechnical Commission.</li>
          </ul>
        </section>

        <!-- Authorship & Editorial Card -->
        <div class="fx-tech-author">
          <div class="fx-tech-author__seal" aria-hidden="true">
            <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M12 22s8-4 8-10V5l-8-3-8 3v7c0 6 8 10 8 10z"/></svg>
          </div>
          <div class="fx-tech-author__body">
            <p class="fx-tech-author__name">Fenix Yangın Mühendislik Ekibi</p>
            <p class="fx-tech-author__role">Endüstriyel Enerji & Yangın Güvenliği Sistemleri Departmanı</p>
            <p class="fx-tech-author__desc">
              Bu teknik rehber; NFPA 855, UL 9540A, NFPA 68/69 ve FM Global DS 5-33 normatif çerçevesi temel alınarak Fenix Yangın mühendislik kadrosu tarafından hazırlanmış; BESS ve UPS tesislerinin çok katmanlı yangın güvenliği prensiplerini açıklığa kavuşturmak amacıyla derlenmiştir.
            </p>
            <div class="fx-tech-author__meta">
              <span class="fx-tech-author__meta-item"><strong>Yayın:</strong> Ekim 2026</span>
              <span class="fx-tech-author__meta-item"><strong>Son Güncelleme:</strong> Ekim 2026</span>
            </div>
          </div>
        </div>

        <!-- Section 11: Engineering FAQ Accordion -->
        <section class="fx-tech-faq" id="sss">
          <h2 class="fx-tech-faq__title">Sıkça Sorulan Sorular</h2>
          <div class="fx-tech-faq__list">
            <details class="fx-tech-faq__item" open>
              <summary class="fx-tech-faq__question">
                <span>Lityum-iyon bataryalarda termal kaçak (thermal runaway) nedir?</span>
                <svg class="fx-tech-faq__icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><polyline points="6 9 12 15 18 9"/></svg>
              </summary>
              <p class="fx-tech-faq__answer">
                Termal kaçak; aşırı ısınma, mekanik hasar, aşırı şarj/deşarj veya iç kısa devre neticesinde batarya hücresi içinde başlayan kontrolsüz ekzotermik kimyasal reaksiyonlar zinciridir. Isı üretim hızı ortamın ısı dağıtma hızını aştığında hücre içi sıcaklık ve basınç hızla yükselerek gaz çıkışına, yangına ve bitişik hücrelere sıçramaya yol açar.
              </p>
            </details>

            <details class="fx-tech-faq__item">
              <summary class="fx-tech-faq__question">
                <span>Gazlı söndürme sistemleri lityum batarya yangınını tek başına tamamen söndürür mü?</span>
                <svg class="fx-tech-faq__icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><polyline points="6 9 12 15 18 9"/></svg>
              </summary>
              <p class="fx-tech-faq__answer">
                Hayır. Temiz gazlı söndürme sistemleri (Novec 1230, FM-200, İnert gazlar) açık alevli yanmayı ve kabin içi plastik/kablo yangınlarını hızla bastırır; ancak hücre çekirdeğindeki termal bozunmayı ve iç ısıyı tek başına ortadan kaldıramaz. Gaz konsantrasyonu dağıldığında soğutulmamış sıcak metal kütlesinden yeniden alevlenme (re-ignition) riski bulunur.
              </p>
            </details>

            <details class="fx-tech-faq__item">
              <summary class="fx-tech-faq__question">
                <span>Erken off-gas algılama nedir ve ne işe yarar?</span>
                <svg class="fx-tech-faq__icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><polyline points="6 9 12 15 18 9"/></svg>
              </summary>
              <p class="fx-tech-faq__answer">
                Hücre hasarı başladığında ve emniyet diski yırtıldığında duman ve alevden önce hidrojen, karbonmonoksit ve elektrolit solvent buharları ortama salınır. Off-gas algılama sensörleri bu gazları erken evrede yakalayarak yangın çıkmadan önce BMS üzerinden elektriksel devrenin kesilmesini sağlar.
              </p>
            </details>

            <details class="fx-tech-faq__item">
              <summary class="fx-tech-faq__question">
                <span>UL 9540A bir yangın söndürme montaj standardı mıdır?</span>
                <svg class="fx-tech-faq__icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><polyline points="6 9 12 15 18 9"/></svg>
              </summary>
              <p class="fx-tech-faq__answer">
                Hayır. UL 9540A bir kurulum veya montaj standardı değil; batarya enerji depolama sistemlerinde termal kaçak yangın yayılımını değerlendiren bir test yöntemidir. Hücre, modül, ünite ve kurulum seviyelerinde ısı yayılım hızı, gaz hacmi ve alevlenebilirlik verisi üretir. Bu test verileri, NFPA 855 yerleşim mesafelerinde muafiyet değerlendirmesi veya sistem listeleme süreçlerinde yetkili idareye (AHJ) sunulan temel teknik dayanak olarak kullanılır.
              </p>
            </details>

            <details class="fx-tech-faq__item">
              <summary class="fx-tech-faq__question">
                <span>UPS batarya odaları ile şebeke tipi BESS konteynerlerinin yangın koruması aynı mıdır?</span>
                <svg class="fx-tech-faq__icon" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.5" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><polyline points="6 9 12 15 18 9"/></svg>
              </summary>
              <p class="fx-tech-faq__answer">
                Hayır. Bina içindeki UPS batarya odaları mimari kompartımanlama, oda sızdırmazlığı, gazlı söndürme ve mekanik havalandırma ilkelerine dayanırken; açık sahadaki modüler BESS konteynerleri yüksek enerji yoğunluğu sebebiyle NFPA 855 ayrım mesafeleri, deflagrasyon tahliye hesapları ve risk değerlendirmesine bağlı olarak ilave yangın ve soğutma önlemlerini gerektirebilir.
              </p>
            </details>
          </div>
        </section>
      </div>

      <!-- Right Column: Engineering Notes & Limitations -->
      <aside class="fx-tech-sidebar-right">
        <div class="fx-eng-note">
          <div class="fx-eng-note__head">
            <span class="fx-eng-note__icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round"><circle cx="12" cy="12" r="10"></circle><line x1="12" y1="16" x2="12" y2="12"></line><line x1="12" y1="8" x2="12.01" y2="8"></line></svg>
            </span>
            <h3 class="fx-eng-note__title">Çekirdek Sıcaklığı Prensibi</h3>
          </div>
          <p class="fx-eng-note__text">Lityum hücre çekirdeğinde biriken ısıl enerji yeterli ısı transferi sağlanmadığı sürece hapsolabilir. Gaz konsantrasyonu dağıldığında sıcak kütleden yeniden alevlenme riski değerlendirilmelidir.</p>
        </div>

        <div class="fx-related-box">
          <h3 class="fx-related-box__title">İlgili Sistemler</h3>
          <ul class="fx-related-box__list">
            <li class="fx-related-box__item">
              <a href="/sistemler/novec-1230/">
                <span class="fx-related-box__icon" aria-hidden="true">
                  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline></svg>
                </span>
                <span>Novec 1230 Gazlı Söndürme</span>
              </a>
            </li>
            <li class="fx-related-box__item">
              <a href="/sistemler/fm200/">
                <span class="fx-related-box__icon" aria-hidden="true">
                  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline></svg>
                </span>
                <span>FM-200 Gazlı Söndürme</span>
              </a>
            </li>
            <li class="fx-related-box__item">
              <a href="/sistemler/pano-ici/">
                <span class="fx-related-box__icon" aria-hidden="true">
                  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline></svg>
                </span>
                <span>Pano İçi Mikro Söndürme</span>
              </a>
            </li>
          </ul>
        </div>

        <div class="fx-related-box">
          <h3 class="fx-related-box__title">İlgili Sektörler & Rehberler</h3>
          <ul class="fx-related-box__list">
            <li class="fx-related-box__item">
              <a href="/sektorler/ups-enerji/">
                <span class="fx-related-box__icon" aria-hidden="true">
                  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline></svg>
                </span>
                <span>UPS ve Enerji Odası Çözümleri</span>
              </a>
            </li>
            <li class="fx-related-box__item">
              <a href="/teknik-icerikler/mahal-bazli-sondurme-sistemi-secimi/">
                <span class="fx-related-box__icon" aria-hidden="true">
                  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline></svg>
                </span>
                <span>Mahal Bazlı Sistem Seçimi</span>
              </a>
            </li>
            <li class="fx-related-box__item">
              <a href="/teknik-icerikler/inert-gazli-sondurme-sistemleri/">
                <span class="fx-related-box__icon" aria-hidden="true">
                  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline></svg>
                </span>
                <span>İnert Gazlı Söndürme Sistemleri</span>
              </a>
            </li>
            <li class="fx-related-box__item">
              <a href="/teknik-icerikler/oda-sizdirmazlik-testi-yontemi/">
                <span class="fx-related-box__icon" aria-hidden="true">
                  <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M14 2H6a2 2 0 0 0-2 2v16a2 2 0 0 0 2 2h12a2 2 0 0 0 2-2V8z"></path><polyline points="14 2 14 8 20 8"></polyline></svg>
                </span>
                <span>Oda Sızdırmazlık Testi</span>
              </a>
            </li>
          </ul>
        </div>

        <div class="fx-tech-widget">
          <h3 class="fx-tech-widget__title">Kurumsal Mühendislik Yaklaşımı</h3>
          <p class="fx-tech-widget__desc">
            Enerji depolama ve batarya tesislerinde Fenix Yangın; algılama, elektrik izolasyonu, gazlı söndürme ve deflagrasyon tahliyesini birleştiren çok katmanlı entegrasyonu projelendirir.
          </p>
          <div class="fx-tech-widget__links">
            <a href="/hizmetler/muhendislik/" class="fx-tech-widget__link-id">Mühendislik Hizmetlerini İnceleyin →</a>
          </div>
        </div>

        <div class="fx-limitation-box">
          <h3 class="fx-limitation-box__title">Tek Ajan Yanılgısı</h3>
          <p class="fx-limitation-box__text">Hiçbir yangın gazı tek başına hücre içindeki ekzotermik termal kaçağı söndüremez. Gazlı sistemler alevli fazı bastırırken, termal yayılım kontrolü ve ısı uzaklaştırma stratejileri projenin risk analizine göre planlanmalıdır.</p>
        </div>

        <div class="fx-expert-quote">
          <div class="fx-expert-quote__head">
            <span class="fx-expert-quote__icon" aria-hidden="true">
              <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M20 21v-2a4 4 0 0 0-4-4H8a4 4 0 0 0-4 4v2"></path><circle cx="12" cy="7" r="4"></circle></svg>
            </span>
            <h3 class="fx-expert-quote__title">Mühendislik Prensibi</h3>
          </div>
          <p class="fx-expert-quote__text">BESS yangın güvenliği tek bir ürün satın almak değil; algılama, elektriksel açtırma, söndürme, soğutma ve patlama tahliyesini birleştiren disiplinler arası bir sistem tasarımıdır.</p>
        </div>
      </aside>
    </div>

    <!-- Master Dark CTA -->
    <section class="fx-container" style="max-width:1240px;margin:0 auto;padding:0 24px;">
      <div class="fx-dark-cta">
        <div class="fx-dark-cta__left">
          <span class="fx-dark-cta__eyebrow">BESS YANGIN GÜVENLİĞİ MÜHENDİSLİĞİ</span>
          <h2 class="fx-dark-cta__title">BESS ve lityum batarya tesisiniz için çok katmanlı yangın güvenliğini projelendirelim.</h2>
        </div>
        <div class="fx-dark-cta__right">
          <p class="fx-dark-cta__desc">Uzman mühendis kadromuz; NFPA 855 uyumlu yerleşim, erken off-gas algılama, gazlı söndürme ve deflagrasyon tahliyesi analizleriyle anahtar teslim çözüm sunar.</p>
          <div class="fx-dark-cta__btns">
            <a class="fx-btn-red" href="/iletisim/">Teklif Al <span aria-hidden="true">→</span></a>
            <a class="fx-btn-outline-red" href="tel:+902126180701" data-call-trigger>0212 618 07 01 - 02</a>
          </div>
        </div>
      </div>
    </section>
  </article>
</main>

<footer class="fx-footer">
  <span class="fx-footer__texture" aria-hidden="true"></span>
  <div class="fx-footer__inner">
    <div class="fx-footer__brand">
      <div class="fx-footer__brand-left">
        <img class="fx-footer__logo" src="../../assets/fenix-logo.png" alt="Fenix Yangın" width="1200" height="223" loading="lazy" decoding="async">
        <span class="fx-footer__tagline-sep" aria-hidden="true"></span>
        <span class="fx-footer__tagline">Daha Güvenli Yapılar İçin Mühendislik Çözümleri</span>
      </div>
      <div class="fx-footer__brand-right">
        <nav aria-label="Alt menü">
        <a href="/sistemler/">Sistemler</a>
        <a href="/hizmetler/">Hizmetler</a>
        <a href="/sektorler/">Sektörler</a>
        <a href="/projeler/">Projeler</a>
        <a href="/referanslar/">Referanslar</a>
        <a href="/teknik-icerikler/" aria-current="page">Teknik İçerikler</a>
        <a href="/kurumsal/">Kurumsal</a>
        <a href="/iletisim/">İletişim</a>
        </nav>
        <div class="fx-footer__social" aria-label="Sosyal medya bağlantıları">
          <a href="https://linkedin.com/company/fenixyangin" target="_blank" rel="noopener noreferrer" aria-label="LinkedIn"><svg fill="currentColor" viewBox="0 0 24 24"><path d="M19 0h-14c-2.761 0-5 2.239-5 5v14c0 2.761 2.239 5 5 5h14c2.762 0 5-2.239 5-5v-14c0-2.761-2.238-5-5-5zm-11 19h-3v-11h3v11zm-1.5-12.268c-.966 0-1.75-.79-1.75-1.764s.784-1.764 1.75-1.764 1.75.79 1.75 1.764-.783 1.764-1.75 1.764zm13.5 12.268h-3v-5.604c0-3.368-4-3.113-4 0v5.604h-3v-11h3v1.765c1.396-2.586 7-2.777 7 2.476v6.759z"/></svg></a>
          <a href="https://youtube.com/@fenixyangin" target="_blank" rel="noopener noreferrer" aria-label="YouTube"><svg fill="currentColor" viewBox="0 0 24 24"><path d="M23.498 6.186a3.016 3.016 0 0 0-2.122-2.136C19.505 3.545 12 3.545 12 3.545s-7.505 0-9.377.505A3.017 3.017 0 0 0 .502 6.186C0 8.07 0 12 0 12s0 3.93.502 5.814a3.016 3.016 0 0 0 2.122 2.136c1.871.505 9.376.505 9.376.505s7.505 0 9.377-.505a3.015 3.015 0 0 0 2.122-2.136C24 15.93 24 12 24 12s0-3.93-.502-5.814zM9.545 15.568V8.432L15.818 12l-6.273 3.568z"/></svg></a>
          <a href="https://instagram.com/fenixyangin" target="_blank" rel="noopener noreferrer" aria-label="Instagram"><svg fill="currentColor" viewBox="0 0 24 24"><path d="M12 2.163c3.204 0 3.584.012 4.85.07 3.252.148 4.771 1.691 4.919 4.919.058 1.265.069 1.645.069 4.849 0 3.205-.012 3.584-.069 4.849-.149 3.225-1.664 4.771-4.919 4.919-1.266.058-1.644.07-4.85.07-3.204 0-3.584-.012-4.849-.07-3.26-.149-4.771-1.699-4.919-4.92-.058-1.265-.07-1.644-.07-4.849 0-3.204.013-3.583.07-4.849.149-3.227 1.664-4.771 4.919-4.919 1.266-.057 1.645-.069 4.849-.069zm0-2.163c-3.259 0-3.667.014-4.947.072-4.358.2-6.78 2.618-6.98 6.98-.059 1.281-.073 1.689-.073 4.948 0 3.259.014 3.668.072 4.948.2 4.358 2.618 6.78 6.98 6.98 1.281.058 1.689.072 4.948.072 3.259 0 3.668-.014 4.948-.072 4.354-.2 6.782-2.618 6.979-6.98.059-1.28.073-1.689.073-4.948 0-3.259-.014-3.667-.072-4.947-.196-4.354-2.617-6.78-6.979-6.98-1.281-.059-1.69-.073-4.949-.073zm0 5.838c-3.403 0-6.162 2.759-6.162 6.162s2.759 6.163 6.162 6.163 6.162-2.759 6.162-6.163c0-3.403-2.759-6.162-6.162-6.162zm0 10.162c-2.209 0-4-1.79-4-4 0-2.209 1.791-4 4-4s4 1.791 4 4c0 2.21-1.791 4-4 4zm6.406-11.845c-.796 0-1.441.645-1.441 1.44s.645 1.44 1.441 1.44c.795 0 1.439-.645 1.439-1.44s-.644-1.44-1.439-1.44z"/></svg></a>
        </div>
      </div>
    </div>
    <div class="fx-footer__bottom">
      <p class="fx-footer__legal">© 2026 Fenix Yangın. Tüm hakları saklıdır. · Fenix Sistem Yangın Mühendislik Sanayi ve Ticaret A.Ş.</p>
      <div class="fx-footer__legal-links">
        <a href="/kvkk/">KVKK</a>
        <a href="/gizlilik-politikasi/">Gizlilik</a>
        <a href="/cerez-politikasi/">Çerez Politikası</a>
        <a href="/kullanim-kosullari/">Kullanım Koşulları</a>
      </div>
    </div>
  </div>
</footer>

<script src="../../js/config.js?v=339e5335" defer></script>
<script src="../../js/main.js?v=4884665f" defer></script>
<script src="../../js/nav.js?v=f31c7b14" defer></script>
<script src="../../js/toc.js?v=f1a6b0e3" defer></script>

<aside class="fx-whatsapp-floating" aria-label="Doğrudan İletişim">
  <a href="https://wa.me/905327409097" class="fx-whatsapp-btn" target="_blank" rel="noopener noreferrer" aria-label="WhatsApp üzerinden 7/24 ulaşın">
    <span class="fx-whatsapp-tooltip" role="tooltip">7/24 Ulaşabilirsiniz</span>
    <span class="fx-whatsapp-icon" aria-hidden="true">
      <svg width="28" height="28" viewBox="0 0 24 24" fill="none" xmlns="http://www.w3.org/2000/svg">
        <path d="M17.472 14.382c-.297-.149-1.758-.867-2.03-.967-.273-.099-.471-.148-.67.15-.197.297-.767.966-.94 1.164-.173.199-.347.223-.644.075-.297-.15-1.255-.463-2.39-1.475-.883-.788-1.48-1.761-1.653-2.059-.173-.297-.018-.458.13-.606.134-.133.298-.347.446-.52.149-.174.198-.298.298-.497.099-.198.05-.371-.025-.52-.075-.149-.669-1.612-.916-2.207-.242-.579-.487-.5-.669-.51l-.57-.01c-.198 0-.52.074-.792.372s-1.04 1.016-1.04 2.479 1.065 2.876 1.213 3.074c.149.198 2.096 3.2 5.077 4.487.709.306 1.262.489 1.694.625.712.227 1.36.195 1.871.118.571-.085 1.758-.719 2.006-1.413.248-.694.248-1.289.173-1.413-.074-.124-.272-.198-.57-.347m-5.421 7.403h-.004a9.87 9.87 0 01-5.031-1.378l-.361-.214-3.741.982.998-3.648-.235-.374a9.86 9.86 0 01-1.51-5.26c.001-5.45 4.436-9.884 9.888-9.884 2.64 0 5.122 1.03 6.988 2.898a9.825 9.825 0 012.893 6.994c-.003 5.45-4.437 9.885-9.89 9.885m8.413-18.297A11.815 11.815 0 0012.05 0C5.495 0 .16 5.335.157 11.892c0 2.096.547 4.142 1.588 5.945L0 24l6.335-1.662c1.746.952 3.71 1.453 5.711 1.454h.005c6.554 0 11.89-5.336 11.893-11.893a11.82 11.82 0 00-3.48-8.413z" fill="currentColor"/>
      </svg>
    </span>
  </a>
</aside>

</body>
</html>
